
Version,
  8.7;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {51941648-b72e-4ed3-bfc3-8eec7e79de7a}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  DOE Ref Pre-1980-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:11:11 -0700, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Auditorium_ZN_1_FLR_1 ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_3,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Auditorium_ZN_1_FLR_1_Wall_3,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.970017928382, 26, 2.54147834211266,  !- X,Y,Z Vertex 1 {m}
  38.970017928382, 26, 1.06222165788734,  !- X,Y,Z Vertex 2 {m}
  -0.970017928382024, 26, 1.06222165788734, !- X,Y,Z Vertex 3 {m}
  -0.970017928382024, 26, 2.54147834211266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Ceiling,          !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 26, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_2_Wall_3,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Wall_4_B,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 8;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.970017928382, 26, 6.54147834211266,  !- X,Y,Z Vertex 1 {m}
  38.970017928382, 26, 5.06222165788734,  !- X,Y,Z Vertex 2 {m}
  -0.970017928382024, 26, 5.06222165788734, !- X,Y,Z Vertex 3 {m}
  -0.970017928382024, 26, 6.54147834211266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Auditorium_ZN_1_FLR_1 Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  1976;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  Auditorium_ZN_1_FLR_1 ZN Thermostat,    !- Name
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone or ZoneList Name
  Auditorium_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Auditorium Thermostat 1; !- Control Name 1

Schedule:Compact,
  Auditorium_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Auditorium_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Auditorium_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Auditorium Thermostat 1, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.9999995761448;                       !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool HtgSetp Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  16.4344524015,                        !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.5702182327,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16.4344524015;                        !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.9999974568685,                       !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  20.9999974568685,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.9999974568685;                       !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {8047eb1c-7042-4111-96c1-6f6665a92a95}, !- Name
  Schedule Day 69,                        !- Sunday Schedule:Day Name
  SecondarySchool HtgSetp Default,        !- Monday Schedule:Day Name
  SecondarySchool HtgSetp Default,        !- Tuesday Schedule:Day Name
  SecondarySchool HtgSetp Default,        !- Wednesday Schedule:Day Name
  SecondarySchool HtgSetp Default,        !- Thursday Schedule:Day Name
  SecondarySchool HtgSetp Default,        !- Friday Schedule:Day Name
  Schedule Day 70,                        !- Saturday Schedule:Day Name
  SecondarySchool HtgSetp Default,        !- Holiday Schedule:Day Name
  SecondarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool HtgSetp Default,        !- CustomDay1 Schedule:Day Name
  SecondarySchool HtgSetp Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool HtgSetp,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {8047eb1c-7042-4111-96c1-6f6665a92a95}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SecondarySchool HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.43445066;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.5702182327;                        !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27.000003390842;                        !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool ClgSetp Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  27.2371962889,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24.2108401955,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27.2371962889;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  26.9999991522895,                       !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  23.999998304579,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.9999991522895;                       !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {0020795c-7eeb-4fb9-bdb3-d7a811ae93fe}, !- Name
  Schedule Day 73,                        !- Sunday Schedule:Day Name
  SecondarySchool ClgSetp Default,        !- Monday Schedule:Day Name
  SecondarySchool ClgSetp Default,        !- Tuesday Schedule:Day Name
  SecondarySchool ClgSetp Default,        !- Wednesday Schedule:Day Name
  SecondarySchool ClgSetp Default,        !- Thursday Schedule:Day Name
  SecondarySchool ClgSetp Default,        !- Friday Schedule:Day Name
  Schedule Day 74,                        !- Saturday Schedule:Day Name
  SecondarySchool ClgSetp Default,        !- Holiday Schedule:Day Name
  SecondarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool ClgSetp Default,        !- CustomDay1 Schedule:Day Name
  SecondarySchool ClgSetp Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool ClgSetp,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {0020795c-7eeb-4fb9-bdb3-d7a811ae93fe}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SecondarySchool ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.2108419058;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27.2371962889;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name
  Auditorium_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Auditorium_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Node 342;                               !- Zone Return Air Node Name

NodeList,
  Auditorium_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 336;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 336,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Auditorium_ZN_1_FLR_1 ZN Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Auditorium Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Auditorium_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Auditorium_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Auditorium_ZN_1_FLR_1 ZN,               !- Zone Name 1
  SecondarySchool Auditorium Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Auditorium_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SecondarySchool Auditorium Ventilation (20.34009108 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00959945397966113,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Aux_Gym_ZN_1_FLR_1_Wall_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.593230303122173, 0, 2.54373755159663, !- X,Y,Z Vertex 1 {m}
  -0.593230303122173, 0, 1.06216244840337, !- X,Y,Z Vertex 2 {m}
  24.5932303031222, 0, 1.06216244840337,  !- X,Y,Z Vertex 3 {m}
  24.5932303031222, 0, 2.54373755159663;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Aux_Gym_ZN_1_FLR_1_Wall_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, -1.34680555364188, 2.54045142871086, !- X,Y,Z Vertex 1 {m}
  24, -1.34680555364188, 1.06224857128914, !- X,Y,Z Vertex 2 {m}
  24, 53.3468055536419, 1.06224857128914, !- X,Y,Z Vertex 3 {m}
  24, 53.3468055536419, 2.54045142871086; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Ceiling,             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 8;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Wall_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.593230303122173, 0, 6.54373755159663, !- X,Y,Z Vertex 1 {m}
  -0.593230303122173, 0, 5.06216244840337, !- X,Y,Z Vertex 2 {m}
  24.5932303031222, 0, 5.06216244840337,  !- X,Y,Z Vertex 3 {m}
  24.5932303031222, 0, 6.54373755159663;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 8;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Wall_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, -1.34680555364188, 6.54045142871086, !- X,Y,Z Vertex 1 {m}
  24, -1.34680555364188, 5.06224857128914, !- X,Y,Z Vertex 2 {m}
  24, 53.3468055536419, 5.06224857128914, !- X,Y,Z Vertex 3 {m}
  24, 53.3468055536419, 6.54045142871086; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Wall_1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Gym_ZN_1_FLR_2_Wall_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Aux_Gym_ZN_1_FLR_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  2496;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  Aux_Gym_ZN_1_FLR_1 ZN Thermostat,       !- Name
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone or ZoneList Name
  Aux_Gym_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Gym - audience Thermostat 1; !- Control Name 1

Schedule:Compact,
  Aux_Gym_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Aux_Gym_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Aux_Gym_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Gym - audience Thermostat 1, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name
  Aux_Gym_ZN_1_FLR_1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Aux_Gym_ZN_1_FLR_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 44,                                !- Zone Air Node Name
  Node 331;                               !- Zone Return Air Node Name

NodeList,
  Aux_Gym_ZN_1_FLR_1 ZN Inlet Node List,  !- Name
  Node 325;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 325,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Aux_Gym_ZN_1_FLR_1 ZN Equipment List,   !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Gym - audience Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Aux_Gym_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Aux_Gym_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Zone Name 1
  SecondarySchool Gym - audience Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Aux_Gym_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SecondarySchool Gym - audience Ventilation (20.34009108 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00959945397966113,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Bathrooms_ZN_1_FLR_1 ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Ceiling,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Floor,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Bathrooms_ZN_1_FLR_1_Wall_3,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 10.9719511347676, 2.58727867983313, !- X,Y,Z Vertex 1 {m}
  15, 10.9719511347676, 1.06102132016687, !- X,Y,Z Vertex 2 {m}
  15, 14.0280488652324, 1.06102132016687, !- X,Y,Z Vertex 3 {m}
  15, 14.0280488652324, 2.58727867983313; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_4_window_1,   !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Bathrooms_ZN_1_FLR_1_Wall_4,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.3510096868837, 14, 2.54733174850295, !- X,Y,Z Vertex 1 {m}
  15.3510096868837, 14, 1.06206825149705, !- X,Y,Z Vertex 2 {m}
  -0.351009686883699, 14, 1.06206825149705, !- X,Y,Z Vertex 3 {m}
  -0.351009686883699, 14, 2.54733174850295; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Bathrooms_ZN_1_FLR_1 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  420;                                    !- Surface Area {m2}

InternalMass,
  Bathrooms_ZN_1_FLR_1 Mass 1,            !- Name
  InteriorFurnishings,                    !- Construction Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  420;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Bathrooms_ZN_1_FLR_1 ZN Thermostat,     !- Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone or ZoneList Name
  Bathrooms_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Restroom Thermostat 1;  !- Control Name 1

Schedule:Compact,
  Bathrooms_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Bathrooms_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Bathrooms_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Restroom Thermostat 1,  !- Name
  SecondarySchool HtgSetp BathCorrMechKitchen, !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp BathCorrMechKitchen; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.9999995761448;                       !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool HtgSetp BathCorrMechKitchen Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  16.4344502247,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.5702182327,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16.4344502247;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.9999974568685,                       !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  20.9999974568685,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.9999995761448;                       !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {0e5f1394-8e84-4963-8c0d-ea2cd7ff7554}, !- Name
  Schedule Day 71,                        !- Sunday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default, !- Monday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default, !- Tuesday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default, !- Wednesday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default, !- Thursday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default, !- Friday Schedule:Day Name
  Schedule Day 72,                        !- Saturday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default, !- Holiday Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool HtgSetp BathCorrMechKitchen Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool HtgSetp BathCorrMechKitchen, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {0e5f1394-8e84-4963-8c0d-ea2cd7ff7554}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.43445066;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.5702182327;                        !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27.000003390842;                        !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool ClgSetp BathCorrMechKitchen Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  27.2371962889,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24.2108401955,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27.2371962889;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  26.9999991522895,                       !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  23.999998304579,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.9999991522895;                       !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {9d7a9cd9-2286-4746-9a7d-11a47b1e9272}, !- Name
  Schedule Day 75,                        !- Sunday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default, !- Monday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default, !- Tuesday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default, !- Wednesday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default, !- Thursday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default, !- Friday Schedule:Day Name
  Schedule Day 76,                        !- Saturday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default, !- Holiday Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool ClgSetp BathCorrMechKitchen Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool ClgSetp BathCorrMechKitchen, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {9d7a9cd9-2286-4746-9a7d-11a47b1e9272}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.2108401955;                        !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27.2371962889;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name
  Bathrooms_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Bathrooms_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Node 278;                               !- Zone Return Air Node Name

NodeList,
  Bathrooms_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 277;                               !- Node Name 1

NodeList,
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Node List, !- Name
  Node 367;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Bathrooms_ZN_1_FLR_1 ZN VAV Term,   !- Name
  Node 277,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Bathrooms_ZN_1_FLR_1 ZN VAV Term;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Bathrooms_ZN_1_FLR_1 ZN VAV Term,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Bathrooms_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 279,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Bathrooms_ZN_1_FLR_1 ZN Rht Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 277,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Bathrooms_ZN_1_FLR_1 ZN Rht Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 275,                               !- Water Inlet Node Name
  Node 276,                               !- Water Outlet Node Name
  Bathrooms_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 277,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan,    !- Name
  SchoolSecondary Hours_of_operation,     !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  Node 367,                               !- Air Inlet Node Name
  Node 368,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary Hours_of_operation Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {e8e9d947-29cf-4f95-82e0-90442f42f42e}, !- Name
  SchoolSecondary Hours_of_operation Default, !- Sunday Schedule:Day Name
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary Hours_of_operation Default, !- Saturday Schedule:Day Name
  SchoolSecondary Hours_of_operation Default, !- Holiday Schedule:Day Name
  SchoolSecondary Hours_of_operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Hours_of_operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Hours_of_operation Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Hours_of_operation Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary Hours_of_operation,     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {e8e9d947-29cf-4f95-82e0-90442f42f42e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary Hours_of_operation Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Hours_of_operation Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

ZoneHVAC:EquipmentList,
  Bathrooms_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Bathrooms_ZN_1_FLR_1 ZN VAV Term,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Restroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Bathrooms_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Bathrooms_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  CAV_OTHER Vent Controller,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name 1
  SecondarySchool Restroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Bathrooms_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name 2
  SecondarySchool Restroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Bathrooms_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN,     !- Zone Name 3
  SecondarySchool Library Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name 4
  SecondarySchool Lobby Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Lobby_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Lobby_ZN_1_FLR_2 ZN,                    !- Zone Name 5
  SecondarySchool Lobby Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Lobby_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name 6
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 6
  Main_Corridor_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Main_Corridor_ZN_1_FLR_2 ZN,            !- Zone Name 7
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 7
  Main_Corridor_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name 8
  SecondarySchool Mechanical Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 8
  Mech_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Mech_ZN_1_FLR_2 ZN,                     !- Zone Name 9
  SecondarySchool Mechanical Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 9
  Mech_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name 10
  SecondarySchool Office Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 10
  Offices_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name 11
  SecondarySchool Office Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 11
  Offices_ZN_1_FLR_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 11

DesignSpecification:OutdoorAir,
  SecondarySchool Restroom Ventilation (20.34009108 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00959945397966113,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Bathrooms_ZN_1_FLR_2 ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Ceiling,           !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Floor,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Ceiling,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_5,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_3_window_1,   !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Bathrooms_ZN_1_FLR_2_Wall_3,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 10.9719511347676, 2.58727867983313, !- X,Y,Z Vertex 1 {m}
  15, 10.9719511347676, 1.06102132016687, !- X,Y,Z Vertex 2 {m}
  15, 14.0280488652324, 1.06102132016687, !- X,Y,Z Vertex 3 {m}
  15, 14.0280488652324, 2.58727867983313; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_4_window_1,   !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Bathrooms_ZN_1_FLR_2_Wall_4,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.3510096868837, 14, 2.54733174850295, !- X,Y,Z Vertex 1 {m}
  15.3510096868837, 14, 1.06206825149705, !- X,Y,Z Vertex 2 {m}
  -0.351009686883699, 14, 1.06206825149705, !- X,Y,Z Vertex 3 {m}
  -0.351009686883699, 14, 2.54733174850295; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Bathrooms_ZN_1_FLR_2 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  420;                                    !- Surface Area {m2}

InternalMass,
  Bathrooms_ZN_1_FLR_2 Mass 1,            !- Name
  InteriorFurnishings,                    !- Construction Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  420;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Bathrooms_ZN_1_FLR_2 ZN Thermostat,     !- Name
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone or ZoneList Name
  Bathrooms_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Restroom Thermostat 2;  !- Control Name 1

Schedule:Compact,
  Bathrooms_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Bathrooms_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Bathrooms_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Restroom Thermostat 2,  !- Name
  SecondarySchool HtgSetp BathCorrMechKitchen, !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp BathCorrMechKitchen; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone Name
  Bathrooms_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Bathrooms_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 29,                                !- Zone Air Node Name
  Node 283;                               !- Zone Return Air Node Name

NodeList,
  Bathrooms_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 282;                               !- Node Name 1

NodeList,
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Node List, !- Name
  Node 369;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Bathrooms_ZN_1_FLR_2 ZN VAV Term,   !- Name
  Node 282,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Bathrooms_ZN_1_FLR_2 ZN VAV Term;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Bathrooms_ZN_1_FLR_2 ZN VAV Term,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Bathrooms_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 284,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Bathrooms_ZN_1_FLR_2 ZN Rht Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 282,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Bathrooms_ZN_1_FLR_2 ZN Rht Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 280,                               !- Water Inlet Node Name
  Node 281,                               !- Water Outlet Node Name
  Bathrooms_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 282,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan,    !- Name
  SchoolSecondary Hours_of_operation,     !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  Node 369,                               !- Air Inlet Node Name
  Node 370,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Bathrooms_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Bathrooms_ZN_1_FLR_2 ZN VAV Term,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan,    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Bathrooms_ZN_1_FLR_2 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Restroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Bathrooms_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Bathrooms_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Floor_B,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 26, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_2_window_1,   !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, -0.647057106730722, 2.54322409489573, !- X,Y,Z Vertex 1 {m}
  24, -0.647057106730722, 1.06217590510427, !- X,Y,Z Vertex 2 {m}
  24, 26.6470571067307, 1.06217590510427, !- X,Y,Z Vertex 3 {m}
  24, 26.6470571067307, 2.54322409489573; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.5932303031222, 26, 2.54373755159663, !- X,Y,Z Vertex 1 {m}
  24.5932303031222, 26, 1.06216244840337, !- X,Y,Z Vertex 2 {m}
  -0.593230303122173, 26, 1.06216244840337, !- X,Y,Z Vertex 3 {m}
  -0.593230303122173, 26, 2.54373755159663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Auditorium_ZN_1_FLR_1_Wall_2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  1248;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  Cafeteria_ZN_1_FLR_1 ZN Thermostat,     !- Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone or ZoneList Name
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Cafeteria Thermostat 1; !- Control Name 1

Schedule:Compact,
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Cafeteria Thermostat 1, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Cafeteria_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Cafeteria_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Node 364;                               !- Zone Return Air Node Name

NodeList,
  Cafeteria_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 358;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 358,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Cafeteria_ZN_1_FLR_1 ZN Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Cafeteria Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Cafeteria_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Cafeteria_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name 1
  SecondarySchool Cafeteria Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Cafeteria_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SecondarySchool Cafeteria Ventilation (20.34009108 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00959945397966113,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.243356079666598, 0, 2.55082325406908, !- X,Y,Z Vertex 1 {m}
  -0.243356079666598, 0, 1.06197674593092, !- X,Y,Z Vertex 2 {m}
  11.2433560796666, 0, 1.06197674593092,  !- X,Y,Z Vertex 3 {m}
  11.2433560796666, 0, 2.55082325406908;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 24; !- Control Name 1

Schedule:Compact,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 24, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 46,                                !- Zone Air Node Name
  Node 75;                                !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 65;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 65,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 76,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 65,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 73,                                !- Water Inlet Node Name
  Node 74,                                !- Water Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 65,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  CAV_POD_1 Vent Controller,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name 1
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name 2
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name 3
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name 4
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name 5
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Corridor_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name 6
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 6
  Corridor_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name 7
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 7
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN,       !- Zone Name 8
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 8
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name 9
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 9
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN,       !- Zone Name 10
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 10
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 10

DesignSpecification:OutdoorAir,
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00959945397966113,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.243356079666598, 0, 2.55082325406908, !- X,Y,Z Vertex 1 {m}
  -0.243356079666598, 0, 1.06197674593092, !- X,Y,Z Vertex 2 {m}
  11.2433560796666, 0, 1.06197674593092,  !- X,Y,Z Vertex 3 {m}
  11.2433560796666, 0, 2.55082325406908;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Thermostat, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 2; !- Control Name 1

Schedule:Compact,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 2, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Node 80;                                !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 79;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 79,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 81,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 79,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 77,                                !- Water Inlet Node Name
  Node 78,                                !- Water Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 79,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.243356079666598, 0, 2.55082325406908, !- X,Y,Z Vertex 1 {m}
  -0.243356079666598, 0, 1.06197674593092, !- X,Y,Z Vertex 2 {m}
  11.2433560796666, 0, 1.06197674593092,  !- X,Y,Z Vertex 3 {m}
  11.2433560796666, 0, 2.55082325406908;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 12; !- Control Name 1

Schedule:Compact,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 12, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  Node 136;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 126;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 126,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 137,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 126,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 134,                               !- Water Inlet Node Name
  Node 135,                               !- Water Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 126,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  CAV_POD_2 Vent Controller,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name 1
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name 2
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name 3
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name 4
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name 5
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Corridor_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name 6
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 6
  Corridor_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name 7
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 7
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN,       !- Zone Name 8
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 8
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name 9
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 9
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Zone Name 10
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 10
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 10

Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.243356079666598, 0, 2.55082325406908, !- X,Y,Z Vertex 1 {m}
  -0.243356079666598, 0, 1.06197674593092, !- X,Y,Z Vertex 2 {m}
  11.2433560796666, 0, 1.06197674593092,  !- X,Y,Z Vertex 3 {m}
  11.2433560796666, 0, 2.55082325406908;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Thermostat, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 22; !- Control Name 1

Schedule:Compact,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 22, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 38,                                !- Zone Air Node Name
  Node 141;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 140;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 140,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 142,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 140,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 138,                               !- Water Inlet Node Name
  Node 139,                               !- Water Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 140,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.243356079666598, 0, 2.55082325406908, !- X,Y,Z Vertex 1 {m}
  -0.243356079666598, 0, 1.06197674593092, !- X,Y,Z Vertex 2 {m}
  11.2433560796666, 0, 1.06197674593092,  !- X,Y,Z Vertex 3 {m}
  11.2433560796666, 0, 2.55082325406908;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 11; !- Control Name 1

Schedule:Compact,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 11, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Node 197;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 187;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 187,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 198,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 187,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 195,                               !- Water Inlet Node Name
  Node 196,                               !- Water Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 187,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  CAV_POD_3 Vent Controller,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name 1
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name 2
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name 3
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name 4
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name 5
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Corridor_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Corridor_Pod_3_ZN_1_FLR_2 ZN,           !- Zone Name 6
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 6
  Corridor_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name 7
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 7
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name 8
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 8
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name 9
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 9
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name 10
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name 10
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 10

Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.243356079666598, 0, 2.55082325406908, !- X,Y,Z Vertex 1 {m}
  -0.243356079666598, 0, 1.06197674593092, !- X,Y,Z Vertex 2 {m}
  11.2433560796666, 0, 1.06197674593092,  !- X,Y,Z Vertex 3 {m}
  11.2433560796666, 0, 2.55082325406908;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Thermostat, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 17; !- Control Name 1

Schedule:Compact,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 17, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  Node 202;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 201;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 201,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 203,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 201,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 199,                               !- Water Inlet Node Name
  Node 200,                               !- Water Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 201,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.2433560796666, 9, 2.55082325406908,  !- X,Y,Z Vertex 1 {m}
  11.2433560796666, 9, 1.06197674593092,  !- X,Y,Z Vertex 2 {m}
  -0.243356079666598, 9, 1.06197674593092, !- X,Y,Z Vertex 3 {m}
  -0.243356079666598, 9, 2.55082325406908; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 20; !- Control Name 1

Schedule:Compact,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 20, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 33,                                !- Zone Air Node Name
  Node 105;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 104;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 104,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 106,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 104,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 102,                               !- Water Inlet Node Name
  Node 103,                               !- Water Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 104,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.2433560796666, 9, 2.55082325406908,  !- X,Y,Z Vertex 1 {m}
  11.2433560796666, 9, 1.06197674593092,  !- X,Y,Z Vertex 2 {m}
  -0.243356079666598, 9, 1.06197674593092, !- X,Y,Z Vertex 3 {m}
  -0.243356079666598, 9, 2.55082325406908; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Thermostat, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 15; !- Control Name 1

Schedule:Compact,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 15, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 26,                                !- Zone Air Node Name
  Node 110;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 109;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 109,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 111,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 109,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 107,                               !- Water Inlet Node Name
  Node 108,                               !- Water Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 109,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.2433560796666, 9, 2.55082325406908,  !- X,Y,Z Vertex 1 {m}
  11.2433560796666, 9, 1.06197674593092,  !- X,Y,Z Vertex 2 {m}
  -0.243356079666598, 9, 1.06197674593092, !- X,Y,Z Vertex 3 {m}
  -0.243356079666598, 9, 2.55082325406908; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 21; !- Control Name 1

Schedule:Compact,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 21, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 36,                                !- Zone Air Node Name
  Node 166;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 165;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 165,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 167,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 165,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 163,                               !- Water Inlet Node Name
  Node 164,                               !- Water Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 165,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.2433560796666, 9, 2.55082325406908,  !- X,Y,Z Vertex 1 {m}
  11.2433560796666, 9, 1.06197674593092,  !- X,Y,Z Vertex 2 {m}
  -0.243356079666598, 9, 1.06197674593092, !- X,Y,Z Vertex 3 {m}
  -0.243356079666598, 9, 2.55082325406908; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Thermostat, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 6; !- Control Name 1

Schedule:Compact,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 6, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 171;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 170;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 170,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 172,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 170,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 168,                               !- Water Inlet Node Name
  Node 169,                               !- Water Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 170,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.2433560796666, 9, 2.55082325406908,  !- X,Y,Z Vertex 1 {m}
  11.2433560796666, 9, 1.06197674593092,  !- X,Y,Z Vertex 2 {m}
  -0.243356079666598, 9, 1.06197674593092, !- X,Y,Z Vertex 3 {m}
  -0.243356079666598, 9, 2.55082325406908; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 8; !- Control Name 1

Schedule:Compact,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 8, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Node 227;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 226;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 226,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 228,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 226,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 224,                               !- Water Inlet Node Name
  Node 225,                               !- Water Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 226,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.2433560796666, 9, 2.55082325406908,  !- X,Y,Z Vertex 1 {m}
  11.2433560796666, 9, 1.06197674593092,  !- X,Y,Z Vertex 2 {m}
  -0.243356079666598, 9, 1.06197674593092, !- X,Y,Z Vertex 3 {m}
  -0.243356079666598, 9, 2.55082325406908; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.18952927605805, 2.55380130293431,  !- X,Y,Z Vertex 1 {m}
  0, 9.18952927605805, 1.06189869706569,  !- X,Y,Z Vertex 2 {m}
  0, -0.189529276058048, 1.06189869706569, !- X,Y,Z Vertex 3 {m}
  0, -0.189529276058048, 2.55380130293431; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 5; !- Control Name 1

Schedule:Compact,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 5, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Node 232;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 231;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 231,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 233,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 231,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 229,                               !- Water Inlet Node Name
  Node 230,                               !- Water Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 231,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Floor,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_4,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.08187566884095, 2.56704848581759,  !- X,Y,Z Vertex 1 {m}
  0, 5.08187566884095, 1.06155151418241,  !- X,Y,Z Vertex 2 {m}
  0, -0.0818756688409477, 1.06155151418241, !- X,Y,Z Vertex 3 {m}
  0, -0.0818756688409477, 2.56704848581759; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  640;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Corridor Thermostat 6;  !- Control Name 1

Schedule:Compact,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Corridor Thermostat 6,  !- Name
  SecondarySchool HtgSetp BathCorrMechKitchen, !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp BathCorrMechKitchen; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 34,                                !- Zone Air Node Name
  Node 95;                                !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 94,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 96,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Pod_1_ZN_1_FLR_1 ZN Rht Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 94,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 92,                                !- Water Inlet Node Name
  Node 93,                                !- Water Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 94,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00959945397966113,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling,      !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Wall_4,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.08187566884095, 2.56704848581759,  !- X,Y,Z Vertex 1 {m}
  0, 5.08187566884095, 1.06155151418241,  !- X,Y,Z Vertex 2 {m}
  0, -0.0818756688409477, 1.06155151418241, !- X,Y,Z Vertex 3 {m}
  0, -0.0818756688409477, 2.56704848581759; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Pod_1_ZN_1_FLR_2 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name
  640;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Pod_1_ZN_1_FLR_2 ZN Thermostat, !- Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone or ZoneList Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Corridor Thermostat 1;  !- Control Name 1

Schedule:Compact,
  Corridor_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Pod_1_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Corridor Thermostat 1,  !- Name
  SecondarySchool HtgSetp BathCorrMechKitchen, !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp BathCorrMechKitchen; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Node 100;                               !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_1_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 99;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 99,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Term;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Term,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 101,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Pod_1_ZN_1_FLR_2 ZN Rht Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 99,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Pod_1_ZN_1_FLR_2 ZN Rht Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 97,                                !- Water Inlet Node Name
  Node 98,                                !- Water Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 99,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Pod_1_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Pod_1_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Floor,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.08187566884095, 2.56704848581759,  !- X,Y,Z Vertex 1 {m}
  0, 5.08187566884095, 1.06155151418241,  !- X,Y,Z Vertex 2 {m}
  0, -0.0818756688409477, 1.06155151418241, !- X,Y,Z Vertex 3 {m}
  0, -0.0818756688409477, 2.56704848581759; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  640;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Corridor Thermostat 4;  !- Control Name 1

Schedule:Compact,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Corridor Thermostat 4,  !- Name
  SecondarySchool HtgSetp BathCorrMechKitchen, !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp BathCorrMechKitchen; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23,                                !- Zone Air Node Name
  Node 156;                               !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 155;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 155,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 157,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Pod_2_ZN_1_FLR_1 ZN Rht Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 155,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 153,                               !- Water Inlet Node Name
  Node 154,                               !- Water Outlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Corridor Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling,      !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_9,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.573746449, !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.08187566884095, 2.56704848581759,  !- X,Y,Z Vertex 1 {m}
  0, 5.08187566884095, 1.06155151418241,  !- X,Y,Z Vertex 2 {m}
  0, -0.0818756688409477, 1.06155151418241, !- X,Y,Z Vertex 3 {m}
  0, -0.0818756688409477, 2.56704848581759; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Pod_2_ZN_1_FLR_2 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name
  640;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Pod_2_ZN_1_FLR_2 ZN Thermostat, !- Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone or ZoneList Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Corridor Thermostat 3;  !- Control Name 1

Schedule:Compact,
  Corridor_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Corridor Thermostat 3,  !- Name
  SecondarySchool HtgSetp BathCorrMechKitchen, !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp BathCorrMechKitchen; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Node 161;                               !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_2_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 160;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 160,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Term;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Term,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 162,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
