BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.593457016, !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.3737189554462, 9, 2.54034873737068,  !- X,Y,Z Vertex 1 {m}
  54.3737189554462, 9, 1.06225126262932,  !- X,Y,Z Vertex 2 {m}
  -1.37371895544615, 9, 1.06225126262932, !- X,Y,Z Vertex 3 {m}
  -1.37371895544615, 9, 2.54034873737068; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  954;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat, !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone or ZoneList Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 10; !- Control Name 1

Schedule:Compact,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 10, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Node 242;                               !- Zone Return Air Node Name

NodeList,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 241;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 241,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 243,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 241,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 239,                               !- Water Inlet Node Name
  Node 240,                               !- Water Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 241,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Offices_ZN_1_FLR_2_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.593457016, !- Construction Name
  Offices_ZN_1_FLR_1_Wall_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.970017928382024, 0, 2.54147834211266, !- X,Y,Z Vertex 1 {m}
  -0.970017928382024, 0, 1.06222165788734, !- X,Y,Z Vertex 2 {m}
  38.970017928382, 0, 1.06222165788734,   !- X,Y,Z Vertex 3 {m}
  38.970017928382, 0, 2.54147834211266;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.593457016, !- Construction Name
  Offices_ZN_1_FLR_1_Wall_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, -0.324096285079423, 2.54805058788421, !- X,Y,Z Vertex 1 {m}
  38, -0.324096285079423, 1.06204941211579, !- X,Y,Z Vertex 2 {m}
  38, 14.3240962850794, 1.06204941211579, !- X,Y,Z Vertex 3 {m}
  38, 14.3240962850794, 2.54805058788421; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Offices_ZN_1_FLR_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  1064;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  Offices_ZN_1_FLR_1 ZN Thermostat,       !- Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone or ZoneList Name
  Offices_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Office Thermostat 1;    !- Control Name 1

Schedule:Compact,
  Offices_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Offices_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Offices_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Office Thermostat 1,    !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Offices_ZN_1_FLR_1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Offices_ZN_1_FLR_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                !- Zone Air Node Name
  Node 288;                               !- Zone Return Air Node Name

NodeList,
  Offices_ZN_1_FLR_1 ZN Inlet Node List,  !- Name
  Node 287;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Offices_ZN_1_FLR_1 ZN VAV Term,     !- Name
  Node 287,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Offices_ZN_1_FLR_1 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_ZN_1_FLR_1 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Offices_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 289,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Offices_ZN_1_FLR_1 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 287,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Offices_ZN_1_FLR_1 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 285,                               !- Water Inlet Node Name
  Node 286,                               !- Water Outlet Node Name
  Offices_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 287,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Offices_ZN_1_FLR_1 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Offices_ZN_1_FLR_1 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Offices_ZN_1_FLR_1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Office Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Offices_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Offices_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SecondarySchool Office Ventilation (20.34009108 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00959945397966113,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Offices_ZN_1_FLR_2 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Ceiling,             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.593457016, !- Construction Name
  Offices_ZN_1_FLR_2_Wall_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.970017928382024, 0, 2.54147834211266, !- X,Y,Z Vertex 1 {m}
  -0.970017928382024, 0, 1.06222165788734, !- X,Y,Z Vertex 2 {m}
  38.970017928382, 0, 1.06222165788734,   !- X,Y,Z Vertex 3 {m}
  38.970017928382, 0, 2.54147834211266;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.730014352 and Window SHGC 0.593457016, !- Construction Name
  Offices_ZN_1_FLR_2_Wall_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, -0.324096285079423, 2.54805058788421, !- X,Y,Z Vertex 1 {m}
  38, -0.324096285079423, 1.06204941211579, !- X,Y,Z Vertex 2 {m}
  38, 14.3240962850794, 1.06204941211579, !- X,Y,Z Vertex 3 {m}
  38, 14.3240962850794, 2.54805058788421; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Gym_ZN_1_FLR_2_Wall_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Wall_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Offices_ZN_1_FLR_2 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  1064;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  Offices_ZN_1_FLR_2 ZN Thermostat,       !- Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone or ZoneList Name
  Offices_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Office Thermostat 2;    !- Control Name 1

Schedule:Compact,
  Offices_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Offices_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Offices_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Office Thermostat 2,    !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Offices_ZN_1_FLR_2 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Offices_ZN_1_FLR_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 42,                                !- Zone Air Node Name
  Node 293;                               !- Zone Return Air Node Name

NodeList,
  Offices_ZN_1_FLR_2 ZN Inlet Node List,  !- Name
  Node 292;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Offices_ZN_1_FLR_2 ZN VAV Term,     !- Name
  Node 292,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Offices_ZN_1_FLR_2 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_ZN_1_FLR_2 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Offices_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 294,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Offices_ZN_1_FLR_2 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 292,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Offices_ZN_1_FLR_2 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 290,                               !- Water Inlet Node Name
  Node 291,                               !- Water Outlet Node Name
  Offices_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 292,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Offices_ZN_1_FLR_2 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Offices_ZN_1_FLR_2 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Offices_ZN_1_FLR_2 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Office Ventilation (20.34009108 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Offices_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Offices_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.5,                                    !- Heating Sizing Factor
  1.485290092;                            !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.17,              !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.17_R-value 2.17 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  0.382159098590604,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.17_R-value 2.17 (ft^2*h*R/Btu)_R-value 2.17 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  0.382159098590604,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.88_R-value 8.88 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  1.56385843109888,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.88_R-value 8.88 (ft^2*h*R/Btu)_R-value 9.933406739 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  1.74937408539634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Material U-0.730014352 and SHGC 0.593457016, !- Name
  4.14521373344832,                       !- U-Factor {W/m2-K}
  0.593457016;                            !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Material U-1.027602984 and SHGC 0.54, !- Name
  5.83500035326603,                       !- U-Factor {W/m2-K}
  0.54;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  ext-slab-mass,                          !- Name
  HW CONCRETE,                            !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-10.0,               !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-8.88,              !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-10.0 adj roof insulation, !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-8.88_R-value 8.88 (ft^2*h*R/Btu), !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-8.88_R-value 8.88 (ft^2*h*R/Btu)_R-value 9.933406739 (ft^2*h*R/Btu), !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  4 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-4.35, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-2.17,              !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-2.17_R-value 2.17 (ft^2*h*R/Btu), !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Steel Framed Exterior Wall R-4.35 adj ext wall insulation adj ext wall insulation, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-2.17_R-value 2.17 (ft^2*h*R/Btu)_R-value 2.17 (ft^2*h*R/Btu), !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 1.22 SHGC 0.54 Simple Glazing Window, !- Name
  U 1.22 SHGC 0.54 Simple Glazing;        !- Layer 1

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Window U-0.730014352 and Window SHGC 0.593457016, !- Name
  Simple Glazing Material U-0.730014352 and SHGC 0.593457016; !- Layer 1

Construction,
  Window U-1.027602984 and Window SHGC 0.54, !- Name
  Simple Glazing Material U-1.027602984 and SHGC 0.54; !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  linearpowerdensity;                     !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:30,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:30,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:20,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:20,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.150000005960464,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.0299999993294477,                     !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0299999993294477;                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.0299999993294477,                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0299999993294477;                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.150000005960464,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0500000044703484,                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.300000011920929,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.850000023841858,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.949999988079071,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.800000011920929,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.699999988079071,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.349999994039536,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.300000011920929,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000044703484;                     !- Value Until Time 10

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.300000011920929,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.850000023841858,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.949999988079071,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.800000011920929,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.699999988079071,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.600000023841858,                      !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.349999994039536,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.300000011920929,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0421353927843,                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.0842707855686,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.286520669678,                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.505624725969,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.530905937153,                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.606749671163,                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.665739214154,                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.699447495733,                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.514051796364,                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.547760077942,                      !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0842707855686,                      !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.160114488185,                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.210676960782,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.185395724484,                      !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.101124938915,                      !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.0758437088953;                     !- Value Until Time 16

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0421353921564,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.0842707843129,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.286520666664,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.505624705877,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.530905941171,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.606749647053,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.665739196072,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.699447509797,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.514051784309,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.547760098034,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0842707843129,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.160114490194,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.210676960782,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.185395725488,                                   !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.101124941175,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.0758437058816;                                   !- Value Until Time 16

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.0252812347288,                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.0421353927843,                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0252812347288;                     !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  LinearPowerDensity,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  725,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  417,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  290,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  LinearPowerDensity,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  LinearPowerDensity,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  LinearPowerDensity,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SecondarySchool Activity Default,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool BLDG ELEVATORS Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SecondarySchool BLDG ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SecondarySchool BLDG ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool BLDG ELEVATORS WntrDsn|Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.339739830677,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.92215096898,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.339739830677;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.242671307626,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.485342615252,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.242671307626;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.339739830677;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.339739830677,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.92215096898,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.339739830677;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.242671307626,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.485342615252,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.242671307626;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Wknd Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.339739824891;                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Wknd Day 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.242671307626;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Wknd Day 2,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.339739830677;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Light Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0403245764315,                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.241947464598,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.685517808349,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.766166931168,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.645193222904,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.564544052015,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.403245758306,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.282272026007,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.241947464598,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0403245764315;                     !- Value Until Time 10

Schedule:Day:Interval,
  SecondarySchool Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0403245764315,                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.241947464598,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.685517808349,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.766166931168,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.645193222904,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.564544052015,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.403245758306,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.282272026007,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.241947464598,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0403245764315;                     !- Value Until Time 10

Schedule:Day:Interval,
  SecondarySchool Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0403245764315;                     !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Occ Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.0544691784527,                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.817037664616,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.980445171567,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.871506855244,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.490222585783,                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.163407539417,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0544691784527,                     !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.163407539417,                      !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.217876713811,                      !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.108938356905,                      !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.0544691784527,                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.817037664616,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.980445171567,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.871506855244,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.490222585783,                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.163407539417,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0544691784527,                     !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.163407539417,                      !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.217876713811,                      !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.108938356905,                      !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Exterior Lights Always On Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Exterior Lights Always On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Exterior Lights Always On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Infil Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Infil Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Infil Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.13,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.13,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.13,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.13,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Wknd Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Wkdy Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Wknd Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Wknd Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool PSZ-AC OA Damper Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC OA Damper Sat|Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC OA Damper Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC OA Damper Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC Operation Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC Operation Sat|Sun Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC Operation Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC Operation Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV OA Damper Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV OA Damper Sat|Sun|WntrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV OA Damper Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV OA Damper Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV Operation Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV Operation Sat|WntrDsn Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV Operation Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV Operation Sun Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool VAV Operation Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default 1,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default 2,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default 3,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {02adccbb-97ad-4c3b-afef-938846c33fbd}, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {02adccbb-97ad-4c3b-afef-938846c33fbd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {da97bd43-3271-45f0-9338-eee051d1c3bf}, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {da97bd43-3271-45f0-9338-eee051d1c3bf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {90348fe9-8706-4ec8-a12c-127ea07acca5}, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {90348fe9-8706-4ec8-a12c-127ea07acca5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1e3b1ee9-ecec-4525-84a5-ba6a8430d32b}, !- Name
  Schedule Day 56,                        !- Sunday Schedule:Day Name
  Schedule Day 56,                        !- Monday Schedule:Day Name
  Schedule Day 56,                        !- Tuesday Schedule:Day Name
  Schedule Day 56,                        !- Wednesday Schedule:Day Name
  Schedule Day 56,                        !- Thursday Schedule:Day Name
  Schedule Day 56,                        !- Friday Schedule:Day Name
  Schedule Day 56,                        !- Saturday Schedule:Day Name
  Schedule Day 56,                        !- Holiday Schedule:Day Name
  Schedule Day 56,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 56,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 56,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 56;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1e3b1ee9-ecec-4525-84a5-ba6a8430d32b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3e599f73-0faf-4e10-8464-b05a8e9842fd}, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 55,                        !- Monday Schedule:Day Name
  Schedule Day 55,                        !- Tuesday Schedule:Day Name
  Schedule Day 55,                        !- Wednesday Schedule:Day Name
  Schedule Day 55,                        !- Thursday Schedule:Day Name
  Schedule Day 55,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 55,                        !- Holiday Schedule:Day Name
  Schedule Day 55,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 55,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 55,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 55;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {3e599f73-0faf-4e10-8464-b05a8e9842fd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {48704f01-0f49-4768-9d70-2f50d327a661}, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {48704f01-0f49-4768-9d70-2f50d327a661}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {100c514e-eaa6-43cf-b362-128622d2e0ed}, !- Name
  Schedule Day 57,                        !- Sunday Schedule:Day Name
  Schedule Day 57,                        !- Monday Schedule:Day Name
  Schedule Day 57,                        !- Tuesday Schedule:Day Name
  Schedule Day 57,                        !- Wednesday Schedule:Day Name
  Schedule Day 57,                        !- Thursday Schedule:Day Name
  Schedule Day 57,                        !- Friday Schedule:Day Name
  Schedule Day 57,                        !- Saturday Schedule:Day Name
  Schedule Day 57,                        !- Holiday Schedule:Day Name
  Schedule Day 57,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 57,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 57,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 57;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 110F,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {100c514e-eaa6-43cf-b362-128622d2e0ed}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4a89060d-afd3-4c07-82f3-6dbede39fc93}, !- Name
  Refrigeration Case Credit Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {4a89060d-afd3-4c07-82f3-6dbede39fc93}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {491d2262-cd47-438c-bfe5-530340b2ff5d}, !- Name
  Refrigeration Case Credit Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {491d2262-cd47-438c-bfe5-530340b2ff5d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {844ee437-1366-432d-b53d-de0c58794abc}, !- Name
  Refrigeration Defrost DripDown Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {844ee437-1366-432d-b53d-de0c58794abc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8f5790b9-21fb-4ed4-b9d0-e913ce854663}, !- Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {8f5790b9-21fb-4ed4-b9d0-e913ce854663}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e04667d3-7d7f-4f51-9f6d-15daa62764e0}, !- Name
  Refrigeration Defrost Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {e04667d3-7d7f-4f51-9f6d-15daa62764e0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6e80457b-28e5-4500-85a5-2df9b8244495}, !- Name
  Refrigeration Defrost Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6e80457b-28e5-4500-85a5-2df9b8244495}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {267759be-624e-4b7a-af7b-0b761aa21366}, !- Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Sunday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Monday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Tuesday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Wednesday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Thursday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Friday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Saturday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Holiday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {267759be-624e-4b7a-af7b-0b761aa21366}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {177b754f-bff6-41c8-a469-81977190f89d}, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Schedule Day 53,                        !- Holiday Schedule:Day Name
  Schedule Day 53,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 53,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 53,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 53;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {177b754f-bff6-41c8-a469-81977190f89d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {15a04fbc-9557-4394-9544-85fa7b8710e6}, !- Name
  Schedule Day 54,                        !- Sunday Schedule:Day Name
  Schedule Day 54,                        !- Monday Schedule:Day Name
  Schedule Day 54,                        !- Tuesday Schedule:Day Name
  Schedule Day 54,                        !- Wednesday Schedule:Day Name
  Schedule Day 54,                        !- Thursday Schedule:Day Name
  Schedule Day 54,                        !- Friday Schedule:Day Name
  Schedule Day 54,                        !- Saturday Schedule:Day Name
  Schedule Day 54,                        !- Holiday Schedule:Day Name
  Schedule Day 54,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 54,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 54,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 54;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {15a04fbc-9557-4394-9544-85fa7b8710e6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {73e212bb-7468-4209-b1cc-ab1f9eff6759}, !- Name
  Schedule Day 79,                        !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Friday Schedule:Day Name
  Schedule Day 80,                        !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {73e212bb-7468-4209-b1cc-ab1f9eff6759}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3bf5b2c0-e566-4467-9fee-71b2f02ccadc}, !- Name
  Schedule Day 77,                        !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Monday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Friday Schedule:Day Name
  Schedule Day 78,                        !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {3bf5b2c0-e566-4467-9fee-71b2f02ccadc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {56853e05-3fe1-4e78-a7d2-d66d68d77929}, !- Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  LinearPowerDensity,                     !- Schedule Type Limits Name
  Schedule:Week:Daily {56853e05-3fe1-4e78-a7d2-d66d68d77929}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7287cce1-6319-43d4-a83f-340dc3645d1a}, !- Name
  SecondarySchool Activity Default,       !- Sunday Schedule:Day Name
  SecondarySchool Activity Default,       !- Monday Schedule:Day Name
  SecondarySchool Activity Default,       !- Tuesday Schedule:Day Name
  SecondarySchool Activity Default,       !- Wednesday Schedule:Day Name
  SecondarySchool Activity Default,       !- Thursday Schedule:Day Name
  SecondarySchool Activity Default,       !- Friday Schedule:Day Name
  SecondarySchool Activity Default,       !- Saturday Schedule:Day Name
  SecondarySchool Activity Default,       !- Holiday Schedule:Day Name
  SecondarySchool Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Activity Default,       !- CustomDay1 Schedule:Day Name
  SecondarySchool Activity Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Activity,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {7287cce1-6319-43d4-a83f-340dc3645d1a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {06936450-4a7c-4e9e-b9a2-f10600cd1e97}, !- Name
  SecondarySchool BLDG ELEVATORS WntrDsn|Wknd Day, !- Sunday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Monday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Tuesday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Wednesday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Thursday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Friday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS WntrDsn|Wknd Day, !- Saturday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Holiday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool BLDG ELEVATORS,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {06936450-4a7c-4e9e-b9a2-f10600cd1e97}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {04bc99b9-4418-41a1-aa89-e2c20e46b4a6}, !- Name
  SecondarySchool Bldg Equip Wknd Day,    !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Wknd Day,    !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {16701c97-aecc-476a-8095-3d61581c1893}, !- Name
  SecondarySchool Bldg Equip Wknd Day,    !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Wknd Day 1,  !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7d746b34-5a7e-4cfc-a0bf-ce24102fa5c0}, !- Name
  SecondarySchool Bldg Equip Wknd Day 1,  !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Wknd Day 1,  !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {147f9ed5-87bb-4154-9577-a171f1a0dc4b}, !- Name
  SecondarySchool Bldg Equip Wknd Day 1,  !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Wknd Day 2,  !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d4dc8946-9848-4a2c-8dd5-6156a1754e1a}, !- Name
  SecondarySchool Bldg Equip Wknd Day 2,  !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Wknd Day 2,  !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Bldg Equip,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {04bc99b9-4418-41a1-aa89-e2c20e46b4a6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Schedule:Week:Daily {16701c97-aecc-476a-8095-3d61581c1893}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Schedule:Week:Daily {7d746b34-5a7e-4cfc-a0bf-ce24102fa5c0}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {147f9ed5-87bb-4154-9577-a171f1a0dc4b}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Schedule:Week:Daily {d4dc8946-9848-4a2c-8dd5-6156a1754e1a}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {6d02b563-537e-453f-be94-fb7bdff20d4e}, !- Name
  Schedule Day 64,                        !- Sunday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Monday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Thursday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Light Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Bldg Light,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6d02b563-537e-453f-be94-fb7bdff20d4e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {896dbd2e-118a-4866-a2c5-aa2b577cb8ed}, !- Name
  Schedule Day 62,                        !- Sunday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Monday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Thursday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Friday Schedule:Day Name
  Schedule Day 63,                        !- Saturday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Holiday Schedule:Day Name
  SecondarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Occ Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Bldg Occ,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {896dbd2e-118a-4866-a2c5-aa2b577cb8ed}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {71d7ce4f-3206-46cb-a989-b8a543f0d769}, !- Name
  SecondarySchool Exterior Lights Always On Default, !- Sunday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Monday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Tuesday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Wednesday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Thursday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Friday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Saturday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Holiday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Exterior Lights Always On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Exterior Lights Always On, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {71d7ce4f-3206-46cb-a989-b8a543f0d769}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c7913fe7-64f0-41d4-b42f-97ae2f8309f8}, !- Name
  SecondarySchool Infil Default,          !- Sunday Schedule:Day Name
  SecondarySchool Infil Default,          !- Monday Schedule:Day Name
  SecondarySchool Infil Default,          !- Tuesday Schedule:Day Name
  SecondarySchool Infil Default,          !- Wednesday Schedule:Day Name
  SecondarySchool Infil Default,          !- Thursday Schedule:Day Name
  SecondarySchool Infil Default,          !- Friday Schedule:Day Name
  SecondarySchool Infil Default,          !- Saturday Schedule:Day Name
  SecondarySchool Infil Default,          !- Holiday Schedule:Day Name
  SecondarySchool Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Infil Default,          !- CustomDay1 Schedule:Day Name
  SecondarySchool Infil Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Infil,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {c7913fe7-64f0-41d4-b42f-97ae2f8309f8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bbe9e86e-6656-4f82-ab2d-fe6e2dd1b208}, !- Name
  SecondarySchool Kitchen Equip Wknd Day, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Wknd Day, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {91031c79-c886-48ac-9359-63965ba3a4b1}, !- Name
  SecondarySchool Kitchen Equip Wknd Day, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Wknd Day 1, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d52392f9-f7ff-45fa-834d-369e0ecae65d}, !- Name
  SecondarySchool Kitchen Equip Wknd Day 1, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Wknd Day 1, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e09a6dce-0ea7-4746-9683-44a7e014926b}, !- Name
  SecondarySchool Kitchen Equip Wknd Day 1, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Wknd Day 2, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {42c501fa-c2c2-4d82-ad3c-2b91539e5c51}, !- Name
  SecondarySchool Kitchen Equip Wknd Day 2, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Wknd Day 2, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Kitchen Equip,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {bbe9e86e-6656-4f82-ab2d-fe6e2dd1b208}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Schedule:Week:Daily {91031c79-c886-48ac-9359-63965ba3a4b1}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Schedule:Week:Daily {d52392f9-f7ff-45fa-834d-369e0ecae65d}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {e09a6dce-0ea7-4746-9683-44a7e014926b}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Schedule:Week:Daily {42c501fa-c2c2-4d82-ad3c-2b91539e5c51}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {a3874a79-003e-4301-ab0a-30e8e6c0085f}, !- Name
  SecondarySchool Kitchen Gas Wknd Day,   !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Wknd Day,   !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d12c56e2-a31c-4167-85fc-155ef0e8ef07}, !- Name
  SecondarySchool Kitchen Gas Wknd Day,   !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Wknd Day 1, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {dee241c5-aa64-4c26-a83d-ced759339cf6}, !- Name
  SecondarySchool Kitchen Gas Wknd Day 1, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Wknd Day 1, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ee7e76a1-5aa7-4aa4-9598-56939f416aab}, !- Name
  SecondarySchool Kitchen Gas Wknd Day 1, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Wknd Day 2, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d941dcfc-d5d2-416a-87bf-2a35d5e3cf83}, !- Name
  SecondarySchool Kitchen Gas Wknd Day 2, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Wknd Day 2, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Kitchen Gas,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {a3874a79-003e-4301-ab0a-30e8e6c0085f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Schedule:Week:Daily {d12c56e2-a31c-4167-85fc-155ef0e8ef07}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Schedule:Week:Daily {dee241c5-aa64-4c26-a83d-ced759339cf6}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {ee7e76a1-5aa7-4aa4-9598-56939f416aab}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Schedule:Week:Daily {d941dcfc-d5d2-416a-87bf-2a35d5e3cf83}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {886f9563-2d5b-47af-a010-50d0a8e91846}, !- Name
  Schedule Day 68,                        !- Sunday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Monday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Tuesday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Wednesday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Thursday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Friday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Sat|Sun Day, !- Saturday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Holiday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool PSZ-AC OA Damper,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {886f9563-2d5b-47af-a010-50d0a8e91846}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d8425933-1ac9-4500-9291-cf67f406672a}, !- Name
  Schedule Day 67,                        !- Sunday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Monday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Tuesday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Wednesday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Thursday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Friday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Sat|Sun Day, !- Saturday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Holiday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool PSZ-AC Operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool PSZ-AC Operation,       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {d8425933-1ac9-4500-9291-cf67f406672a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1f44b04c-1d22-464b-9590-e88e39bb8b82}, !- Name
  Schedule Day 66,                        !- Sunday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Monday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Tuesday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Wednesday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Thursday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Friday Schedule:Day Name
  SecondarySchool VAV OA Damper Sat|Sun|WntrDsn Day, !- Saturday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Holiday Schedule:Day Name
  SecondarySchool VAV OA Damper Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool VAV OA Damper Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool VAV OA Damper Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool VAV OA Damper,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {1f44b04c-1d22-464b-9590-e88e39bb8b82}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a0f0719f-0783-4e24-9405-37e1956cda8e}, !- Name
  SecondarySchool VAV Operation Sun Day,  !- Sunday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Monday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Tuesday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Wednesday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Thursday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Friday Schedule:Day Name
  SecondarySchool VAV Operation Sat|WntrDsn Day, !- Saturday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Holiday Schedule:Day Name
  SecondarySchool VAV Operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool VAV Operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool VAV Operation Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool VAV Operation,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {a0f0719f-0783-4e24-9405-37e1956cda8e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3a3a07f8-bcbb-44c8-a7bb-06700fdc921d}, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Schedule:Week:Daily {3a3a07f8-bcbb-44c8-a7bb-06700fdc921d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a2cce0c7-359f-4d2b-8a4c-fed3637e9284}, !- Name
  Supply Air Temp - 55.04F Default,       !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {a2cce0c7-359f-4d2b-8a4c-fed3637e9284}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6a376123-e3a5-426b-8ee8-99442a16471b}, !- Name
  Supply Air Temp - 55.04F Default 1,     !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F 1,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {6a376123-e3a5-426b-8ee8-99442a16471b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b334b6e3-1f39-43d2-97f4-09c0d0393b9e}, !- Name
  Supply Air Temp - 55.04F Default 2,     !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default 2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F 2,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {b334b6e3-1f39-43d2-97f4-09c0d0393b9e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a06f0cc7-0fa1-45f8-83db-9ceacbd85402}, !- Name
  Supply Air Temp - 55.04F Default 3,     !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default 3;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F 3,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {a06f0cc7-0fa1-45f8-83db-9ceacbd85402}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5298fca7-7ded-448d-9216-67e00ea5f8e7}, !- Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Schedule:Week:Daily {5298fca7-7ded-448d-9216-67e00ea5f8e7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {de86c429-6927-4457-8e56-1449444727dc}, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {de86c429-6927-4457-8e56-1449444727dc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirLoopHVAC,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7,    !- Name
  ,                                       !- Controller List Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 332,                               !- Supply Side Inlet Node Name
  Node 335,                               !- Demand Side Outlet Node Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Outlet Nodes, !- Name
  Node 333;                               !- Node Name 1

NodeList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Demand Inlet Nodes, !- Name
  Node 334;                               !- Node Name 1

Sizing:System,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7,    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool PSZ-AC Operation,       !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Branches, !- Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Main Branch; !- Branch Name 1

Branch,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys, !- Component Name 1
  Node 332,                               !- Component Inlet Node Name 1
  Node 341,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 1spd DX AC Clg Coil 593kBtu/hr 8.92EER CoilSystem, !- Component Name 2
  Node 341,                               !- Component Inlet Node Name 2
  Node 340,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil, !- Component Name 3
  Node 340,                               !- Component Inlet Node Name 3
  Node 339,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Fan, !- Component Name 4
  Node 339,                               !- Component Inlet Node Name 4
  Node 333;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys, !- Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Controller List, !- Controller List Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Controller, !- Name
  Node 338,                               !- Relief Air Outlet Node Name
  Node 332,                               !- Return Air Node Name
  Node 341,                               !- Mixed Air Node Name
  Node 337,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 337;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Outdoor Air Mixer, !- Name
  Node 341,                               !- Mixed Air Node Name
  Node 337,                               !- Outdoor Air Stream Node Name
  Node 338,                               !- Relief Air Stream Node Name
  Node 332;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 341 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 333,                               !- Reference Setpoint Node Name
  Node 339,                               !- Fan Inlet Node Name
  Node 333,                               !- Fan Outlet Node Name
  Node 341;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 1spd DX AC Clg Coil 593kBtu/hr 8.92EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 341,                               !- DX Cooling Coil System Inlet Node Name
  Node 340,                               !- DX Cooling Coil System Outlet Node Name
  Node 340,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 1spd DX AC Clg Coil 593kBtu/hr 8.92EER; !- Cooling Coil Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 8,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 8,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 340 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 333,                               !- Reference Setpoint Node Name
  Node 339,                               !- Fan Inlet Node Name
  Node 333,                               !- Fan Outlet Node Name
  Node 340;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 1spd DX AC Clg Coil 593kBtu/hr 8.92EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.42957109661881,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 341,                               !- Air Inlet Node Name
  Node 340,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 8,      !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 8,      !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.78,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 340,                               !- Air Inlet Node Name
  Node 339,                               !- Air Outlet Node Name
  Node 339,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 339 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 333,                               !- Reference Setpoint Node Name
  Node 339,                               !- Fan Inlet Node Name
  Node 333,                               !- Fan Outlet Node Name
  Node 339;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Fan, !- Name
  SecondarySchool PSZ-AC Operation,       !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 339,                               !- Air Inlet Node Name
  Node 333;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Auditorium_ZN_1_FLR_1 ZN,               !- Control Zone Name
  Node 4,                                 !- Zone Node Name
  Node 336,                               !- Zone Inlet Node Name
  Node 333;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Node 334 Supply Path, !- Name
  Node 334,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Node 334,                               !- Inlet Node Name
  Node 336;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Return Path, !- Name
  Node 335,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Node 335,                               !- Outlet Node Name
  Node 342;                               !- Inlet Node Name 1

AirLoopHVAC,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6,       !- Name
  ,                                       !- Controller List Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 321,                               !- Supply Side Inlet Node Name
  Node 324,                               !- Demand Side Outlet Node Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Outlet Nodes, !- Name
  Node 322;                               !- Node Name 1

NodeList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Demand Inlet Nodes, !- Name
  Node 323;                               !- Node Name 1

Sizing:System,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6,       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool PSZ-AC Operation,       !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Branches, !- Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Main Branch; !- Branch Name 1

Branch,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys, !- Component Name 1
  Node 321,                               !- Component Inlet Node Name 1
  Node 330,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 1spd DX AC Clg Coil 688kBtu/hr 8.92EER CoilSystem, !- Component Name 2
  Node 330,                               !- Component Inlet Node Name 2
  Node 329,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil, !- Component Name 3
  Node 329,                               !- Component Inlet Node Name 3
  Node 328,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Fan,   !- Component Name 4
  Node 328,                               !- Component Inlet Node Name 4
  Node 322;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys, !- Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Controller List, !- Controller List Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Controller, !- Name
  Node 327,                               !- Relief Air Outlet Node Name
  Node 321,                               !- Return Air Node Name
  Node 330,                               !- Mixed Air Node Name
  Node 326,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 326;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Outdoor Air Mixer, !- Name
  Node 330,                               !- Mixed Air Node Name
  Node 326,                               !- Outdoor Air Stream Node Name
  Node 327,                               !- Relief Air Stream Node Name
  Node 321;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 330 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 322,                               !- Reference Setpoint Node Name
  Node 328,                               !- Fan Inlet Node Name
  Node 322,                               !- Fan Outlet Node Name
  Node 330;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 1spd DX AC Clg Coil 688kBtu/hr 8.92EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 330,                               !- DX Cooling Coil System Inlet Node Name
  Node 329,                               !- DX Cooling Coil System Outlet Node Name
  Node 329,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 1spd DX AC Clg Coil 688kBtu/hr 8.92EER; !- Cooling Coil Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 9,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 9,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 5,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 329 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 322,                               !- Reference Setpoint Node Name
  Node 328,                               !- Fan Inlet Node Name
  Node 322,                               !- Fan Outlet Node Name
  Node 329;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 1spd DX AC Clg Coil 688kBtu/hr 8.92EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.49632855400527,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 330,                               !- Air Inlet Node Name
  Node 329,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 9,      !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 5,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 9,      !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 5,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 5,    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.78,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 329,                               !- Air Inlet Node Name
  Node 328,                               !- Air Outlet Node Name
  Node 328,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 328 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 322,                               !- Reference Setpoint Node Name
  Node 328,                               !- Fan Inlet Node Name
  Node 322,                               !- Fan Outlet Node Name
  Node 328;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Fan,   !- Name
  SecondarySchool PSZ-AC Operation,       !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 328,                               !- Air Inlet Node Name
  Node 322;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Control Zone Name
  Node 44,                                !- Zone Node Name
  Node 325,                               !- Zone Inlet Node Name
  Node 322;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Node 323 Supply Path, !- Name
  Node 323,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 323,                               !- Inlet Node Name
  Node 325;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Return Path, !- Name
  Node 324,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 324,                               !- Outlet Node Name
  Node 331;                               !- Inlet Node Name 1

AirLoopHVAC,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9,     !- Name
  ,                                       !- Controller List Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 354,                               !- Supply Side Inlet Node Name
  Node 357,                               !- Demand Side Outlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Outlet Nodes, !- Name
  Node 355;                               !- Node Name 1

NodeList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Demand Inlet Nodes, !- Name
  Node 356;                               !- Node Name 1

Sizing:System,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9,     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool PSZ-AC Operation,       !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Branches, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Main Branch; !- Branch Name 1

Branch,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys, !- Component Name 1
  Node 354,                               !- Component Inlet Node Name 1
  Node 363,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 1spd DX AC Clg Coil 359kBtu/hr 8.92EER CoilSystem, !- Component Name 2
  Node 363,                               !- Component Inlet Node Name 2
  Node 362,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil, !- Component Name 3
  Node 362,                               !- Component Inlet Node Name 3
  Node 361,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Fan, !- Component Name 4
  Node 361,                               !- Component Inlet Node Name 4
  Node 355;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Controller List, !- Controller List Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Controller, !- Name
  Node 360,                               !- Relief Air Outlet Node Name
  Node 354,                               !- Return Air Node Name
  Node 363,                               !- Mixed Air Node Name
  Node 359,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 359;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Outdoor Air Mixer, !- Name
  Node 363,                               !- Mixed Air Node Name
  Node 359,                               !- Outdoor Air Stream Node Name
  Node 360,                               !- Relief Air Stream Node Name
  Node 354;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 363 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 355,                               !- Reference Setpoint Node Name
  Node 361,                               !- Fan Inlet Node Name
  Node 355,                               !- Fan Outlet Node Name
  Node 363;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 1spd DX AC Clg Coil 359kBtu/hr 8.92EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 363,                               !- DX Cooling Coil System Inlet Node Name
  Node 362,                               !- DX Cooling Coil System Outlet Node Name
  Node 362,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 1spd DX AC Clg Coil 359kBtu/hr 8.92EER; !- Cooling Coil Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 10,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 10,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 6,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 362 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 355,                               !- Reference Setpoint Node Name
  Node 361,                               !- Fan Inlet Node Name
  Node 355,                               !- Fan Outlet Node Name
  Node 362;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 1spd DX AC Clg Coil 359kBtu/hr 8.92EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.26605674105989,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 363,                               !- Air Inlet Node Name
  Node 362,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 10,     !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 6,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 10,     !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 6,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 6,    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.78,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 362,                               !- Air Inlet Node Name
  Node 361,                               !- Air Outlet Node Name
  Node 361,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 361 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 355,                               !- Reference Setpoint Node Name
  Node 361,                               !- Fan Inlet Node Name
  Node 355,                               !- Fan Outlet Node Name
  Node 361;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Fan, !- Name
  SecondarySchool PSZ-AC Operation,       !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 361,                               !- Air Inlet Node Name
  Node 355;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Cafeteria_ZN_1_FLR_1 ZN,                !- Control Zone Name
  Node 8,                                 !- Zone Node Name
  Node 358,                               !- Zone Inlet Node Name
  Node 355;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Node 356 Supply Path, !- Name
  Node 356,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Node 356,                               !- Inlet Node Name
  Node 358;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Return Path, !- Name
  Node 357,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Node 357,                               !- Outlet Node Name
  Node 364;                               !- Inlet Node Name 1

AirLoopHVAC,
  CAV_OTHER,                              !- Name
  CAV_OTHER Controllers,                  !- Controller List Name
  CAV_OTHERAvailability Manager List,     !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  CAV_OTHER Supply Branches,              !- Branch List Name
  ,                                       !- Connector List Name
  Node 244,                               !- Supply Side Inlet Node Name
  Node 247,                               !- Demand Side Outlet Node Name
  CAV_OTHER Demand Inlet Nodes,           !- Demand Side Inlet Node Names
  CAV_OTHER Supply Outlet Nodes;          !- Supply Side Outlet Node Names

NodeList,
  CAV_OTHER Supply Outlet Nodes,          !- Name
  Node 245;                               !- Node Name 1

NodeList,
  CAV_OTHER Demand Inlet Nodes,           !- Name
  Node 246;                               !- Node Name 1

Sizing:System,
  CAV_OTHER,                              !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  CAV_OTHER Controllers,                  !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  CAV_OTHER Main Htg Coil Controller;     !- Controller Name 1

Controller:WaterCoil,
  CAV_OTHER Main Htg Coil Controller,     !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 249,                               !- Sensor Node Name
  Node 250,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  CAV_OTHERAvailability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool VAV Operation,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  CAV_OTHER Supply Branches,              !- Name
  CAV_OTHER Main Branch;                  !- Branch Name 1

Branch,
  CAV_OTHER Main Branch,                  !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CAV_OTHER OA Sys,                       !- Component Name 1
  Node 244,                               !- Component Inlet Node Name 1
  Node 255,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CAV_OTHER Clg Coil 1803kBtu/hr 8.63EER CoilSystem, !- Component Name 2
  Node 255,                               !- Component Inlet Node Name 2
  Node 252,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  CAV_OTHER Main Htg Coil,                !- Component Name 3
  Node 252,                               !- Component Inlet Node Name 3
  Node 249,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  CAV_OTHER Fan,                          !- Component Name 4
  Node 249,                               !- Component Inlet Node Name 4
  Node 245;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  CAV_OTHER OA Sys,                       !- Name
  CAV_OTHER OA Sys Controller List,       !- Controller List Name
  CAV_OTHER OA Sys Equipment List,        !- Outdoor Air Equipment List Name
  CAV_OTHER OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  CAV_OTHER OA Sys Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CAV_OTHER OA Controller;                !- Controller Name 1

Controller:OutdoorAir,
  CAV_OTHER OA Controller,                !- Name
  Node 254,                               !- Relief Air Outlet Node Name
  Node 244,                               !- Return Air Node Name
  Node 255,                               !- Mixed Air Node Name
  Node 253,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  SecondarySchool VAV OA Damper,          !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CAV_OTHER Vent Controller,              !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  CAV_OTHER OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CAV_OTHER OA Sys Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CAV_OTHER OA Sys Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 253;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_OTHER OA Sys Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CAV_OTHER OA Sys Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  CAV_OTHER OA Sys Outdoor Air Mixer,     !- Name
  Node 255,                               !- Mixed Air Node Name
  Node 253,                               !- Outdoor Air Stream Node Name
  Node 254,                               !- Relief Air Stream Node Name
  Node 244;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 255 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 245,                               !- Reference Setpoint Node Name
  Node 249,                               !- Fan Inlet Node Name
  Node 245,                               !- Fan Outlet Node Name
  Node 255;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CAV_OTHER Clg Coil 1803kBtu/hr 8.63EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 255,                               !- DX Cooling Coil System Inlet Node Name
  Node 252,                               !- DX Cooling Coil System Outlet Node Name
  Node 252,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  CAV_OTHER Clg Coil 1803kBtu/hr 8.63EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  CAV_OTHER Clg Coil 1803kBtu/hr 8.63EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  4.13667315881244,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 255,                               !- Air Inlet Node Name
  Node 252,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  4.13667315881244,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 252 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 245,                               !- Reference Setpoint Node Name
  Node 249,                               !- Fan Inlet Node Name
  Node 245,                               !- Fan Outlet Node Name
  Node 252;                               !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  CAV_OTHER Main Htg Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 250,                               !- Water Inlet Node Name
  Node 251,                               !- Water Outlet Node Name
  Node 252,                               !- Air Inlet Node Name
  Node 249,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  16.7,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 249 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 245,                               !- Reference Setpoint Node Name
  Node 249,                               !- Fan Inlet Node Name
  Node 245,                               !- Fan Outlet Node Name
  Node 249;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  CAV_OTHER Fan,                          !- Name
  SecondarySchool VAV Operation,          !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 249,                               !- Air Inlet Node Name
  Node 245;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  CAV_OTHER supply air setpoint manager,  !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.04F 3,             !- Schedule Name
  Node 245;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  CAV_OTHER Node 246 Supply Path,         !- Name
  Node 246,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 246,                               !- Inlet Node Name
  Node 259,                               !- Outlet Node Name 1
  Node 264,                               !- Outlet Node Name 2
  Node 269,                               !- Outlet Node Name 3
  Node 274,                               !- Outlet Node Name 4
  Node 279,                               !- Outlet Node Name 5
  Node 284,                               !- Outlet Node Name 6
  Node 289,                               !- Outlet Node Name 7
  Node 294,                               !- Outlet Node Name 8
  Node 299,                               !- Outlet Node Name 9
  Node 304,                               !- Outlet Node Name 10
  Node 309;                               !- Outlet Node Name 11

AirLoopHVAC:ReturnPath,
  CAV_OTHER Return Path,                  !- Name
  Node 247,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 247,                               !- Outlet Node Name
  Node 258,                               !- Inlet Node Name 1
  Node 263,                               !- Inlet Node Name 2
  Node 268,                               !- Inlet Node Name 3
  Node 273,                               !- Inlet Node Name 4
  Node 278,                               !- Inlet Node Name 5
  Node 283,                               !- Inlet Node Name 6
  Node 288,                               !- Inlet Node Name 7
  Node 293,                               !- Inlet Node Name 8
  Node 298,                               !- Inlet Node Name 9
  Node 303,                               !- Inlet Node Name 10
  Node 308;                               !- Inlet Node Name 11

AirLoopHVAC,
  CAV_POD_1,                              !- Name
  CAV_POD_1 Controllers,                  !- Controller List Name
  CAV_POD_1Availability Manager List,     !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  CAV_POD_1 Supply Branches,              !- Branch List Name
  ,                                       !- Connector List Name
  Node 61,                                !- Supply Side Inlet Node Name
  Node 64,                                !- Demand Side Outlet Node Name
  CAV_POD_1 Demand Inlet Nodes,           !- Demand Side Inlet Node Names
  CAV_POD_1 Supply Outlet Nodes;          !- Supply Side Outlet Node Names

NodeList,
  CAV_POD_1 Supply Outlet Nodes,          !- Name
  Node 62;                                !- Node Name 1

NodeList,
  CAV_POD_1 Demand Inlet Nodes,           !- Name
  Node 63;                                !- Node Name 1

Sizing:System,
  CAV_POD_1,                              !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  CAV_POD_1 Controllers,                  !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  CAV_POD_1 Main Htg Coil Controller;     !- Controller Name 1

Controller:WaterCoil,
  CAV_POD_1 Main Htg Coil Controller,     !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 66,                                !- Sensor Node Name
  Node 67,                                !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  CAV_POD_1Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool VAV Operation,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  CAV_POD_1 Supply Branches,              !- Name
  CAV_POD_1 Main Branch;                  !- Branch Name 1

Branch,
  CAV_POD_1 Main Branch,                  !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CAV_POD_1 OA Sys,                       !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Node 72,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CAV_POD_1 Clg Coil 1147kBtu/hr 8.63EER CoilSystem, !- Component Name 2
  Node 72,                                !- Component Inlet Node Name 2
  Node 69,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  CAV_POD_1 Main Htg Coil,                !- Component Name 3
  Node 69,                                !- Component Inlet Node Name 3
  Node 66,                                !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  CAV_POD_1 Fan,                          !- Component Name 4
  Node 66,                                !- Component Inlet Node Name 4
  Node 62;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  CAV_POD_1 OA Sys,                       !- Name
  CAV_POD_1 OA Sys Controller List,       !- Controller List Name
  CAV_POD_1 OA Sys Equipment List,        !- Outdoor Air Equipment List Name
  CAV_POD_1 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  CAV_POD_1 OA Sys Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CAV_POD_1 OA Controller;                !- Controller Name 1

Controller:OutdoorAir,
  CAV_POD_1 OA Controller,                !- Name
  Node 71,                                !- Relief Air Outlet Node Name
  Node 61,                                !- Return Air Node Name
  Node 72,                                !- Mixed Air Node Name
  Node 70,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  SecondarySchool VAV OA Damper,          !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CAV_POD_1 Vent Controller,              !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  CAV_POD_1 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CAV_POD_1 OA Sys Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CAV_POD_1 OA Sys Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 70;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_POD_1 OA Sys Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CAV_POD_1 OA Sys Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  CAV_POD_1 OA Sys Outdoor Air Mixer,     !- Name
  Node 72,                                !- Mixed Air Node Name
  Node 70,                                !- Outdoor Air Stream Node Name
  Node 71,                                !- Relief Air Stream Node Name
  Node 61;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 72 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 62,                                !- Reference Setpoint Node Name
  Node 66,                                !- Fan Inlet Node Name
  Node 62,                                !- Fan Outlet Node Name
  Node 72;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CAV_POD_1 Clg Coil 1147kBtu/hr 8.63EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 72,                                !- DX Cooling Coil System Inlet Node Name
  Node 69,                                !- DX Cooling Coil System Outlet Node Name
  Node 69,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  CAV_POD_1 Clg Coil 1147kBtu/hr 8.63EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  CAV_POD_1 Clg Coil 1147kBtu/hr 8.63EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.69314282063504,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 72,                                !- Air Inlet Node Name
  Node 69,                                !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.69314282063504,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 69 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 62,                                !- Reference Setpoint Node Name
  Node 66,                                !- Fan Inlet Node Name
  Node 62,                                !- Fan Outlet Node Name
  Node 69;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  CAV_POD_1 Main Htg Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 67,                                !- Water Inlet Node Name
  Node 68,                                !- Water Outlet Node Name
  Node 69,                                !- Air Inlet Node Name
  Node 66,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  16.7,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 66 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 62,                                !- Reference Setpoint Node Name
  Node 66,                                !- Fan Inlet Node Name
  Node 62,                                !- Fan Outlet Node Name
  Node 66;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  CAV_POD_1 Fan,                          !- Name
  SecondarySchool VAV Operation,          !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 66,                                !- Air Inlet Node Name
  Node 62;                                !- Air Outlet Node Name

SetpointManager:Scheduled,
  CAV_POD_1 supply air setpoint manager,  !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.04F,               !- Schedule Name
  Node 62;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  CAV_POD_1 Node 63 Supply Path,          !- Name
  Node 63,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 63,                                !- Inlet Node Name
  Node 76,                                !- Outlet Node Name 1
  Node 81,                                !- Outlet Node Name 2
  Node 86,                                !- Outlet Node Name 3
  Node 91,                                !- Outlet Node Name 4
  Node 96,                                !- Outlet Node Name 5
  Node 101,                               !- Outlet Node Name 6
  Node 106,                               !- Outlet Node Name 7
  Node 111,                               !- Outlet Node Name 8
  Node 116,                               !- Outlet Node Name 9
  Node 121;                               !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  CAV_POD_1 Return Path,                  !- Name
  Node 64,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 64,                                !- Outlet Node Name
  Node 75,                                !- Inlet Node Name 1
  Node 80,                                !- Inlet Node Name 2
  Node 85,                                !- Inlet Node Name 3
  Node 90,                                !- Inlet Node Name 4
  Node 95,                                !- Inlet Node Name 5
  Node 100,                               !- Inlet Node Name 6
  Node 105,                               !- Inlet Node Name 7
  Node 110,                               !- Inlet Node Name 8
  Node 115,                               !- Inlet Node Name 9
  Node 120;                               !- Inlet Node Name 10

AirLoopHVAC,
  CAV_POD_2,                              !- Name
  CAV_POD_2 Controllers,                  !- Controller List Name
  CAV_POD_2Availability Manager List,     !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  CAV_POD_2 Supply Branches,              !- Branch List Name
  ,                                       !- Connector List Name
  Node 122,                               !- Supply Side Inlet Node Name
  Node 125,                               !- Demand Side Outlet Node Name
  CAV_POD_2 Demand Inlet Nodes,           !- Demand Side Inlet Node Names
  CAV_POD_2 Supply Outlet Nodes;          !- Supply Side Outlet Node Names

NodeList,
  CAV_POD_2 Supply Outlet Nodes,          !- Name
  Node 123;                               !- Node Name 1

NodeList,
  CAV_POD_2 Demand Inlet Nodes,           !- Name
  Node 124;                               !- Node Name 1

Sizing:System,
  CAV_POD_2,                              !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  CAV_POD_2 Controllers,                  !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  CAV_POD_2 Main Htg Coil Controller;     !- Controller Name 1

Controller:WaterCoil,
  CAV_POD_2 Main Htg Coil Controller,     !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 127,                               !- Sensor Node Name
  Node 128,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  CAV_POD_2Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool VAV Operation,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  CAV_POD_2 Supply Branches,              !- Name
  CAV_POD_2 Main Branch;                  !- Branch Name 1

Branch,
  CAV_POD_2 Main Branch,                  !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CAV_POD_2 OA Sys,                       !- Component Name 1
  Node 122,                               !- Component Inlet Node Name 1
  Node 133,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CAV_POD_2 Clg Coil 1133kBtu/hr 8.63EER CoilSystem, !- Component Name 2
  Node 133,                               !- Component Inlet Node Name 2
  Node 130,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  CAV_POD_2 Main Htg Coil,                !- Component Name 3
  Node 130,                               !- Component Inlet Node Name 3
  Node 127,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  CAV_POD_2 Fan,                          !- Component Name 4
  Node 127,                               !- Component Inlet Node Name 4
  Node 123;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  CAV_POD_2 OA Sys,                       !- Name
  CAV_POD_2 OA Sys Controller List,       !- Controller List Name
  CAV_POD_2 OA Sys Equipment List,        !- Outdoor Air Equipment List Name
  CAV_POD_2 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  CAV_POD_2 OA Sys Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CAV_POD_2 OA Controller;                !- Controller Name 1

Controller:OutdoorAir,
  CAV_POD_2 OA Controller,                !- Name
  Node 132,                               !- Relief Air Outlet Node Name
  Node 122,                               !- Return Air Node Name
  Node 133,                               !- Mixed Air Node Name
  Node 131,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  SecondarySchool VAV OA Damper,          !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CAV_POD_2 Vent Controller,              !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  CAV_POD_2 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CAV_POD_2 OA Sys Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CAV_POD_2 OA Sys Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 131;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_POD_2 OA Sys Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CAV_POD_2 OA Sys Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  CAV_POD_2 OA Sys Outdoor Air Mixer,     !- Name
  Node 133,                               !- Mixed Air Node Name
  Node 131,                               !- Outdoor Air Stream Node Name
  Node 132,                               !- Relief Air Stream Node Name
  Node 122;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 133 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 123,                               !- Reference Setpoint Node Name
  Node 127,                               !- Fan Inlet Node Name
  Node 123,                               !- Fan Outlet Node Name
  Node 133;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CAV_POD_2 Clg Coil 1133kBtu/hr 8.63EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 133,                               !- DX Cooling Coil System Inlet Node Name
  Node 130,                               !- DX Cooling Coil System Outlet Node Name
  Node 130,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  CAV_POD_2 Clg Coil 1133kBtu/hr 8.63EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  CAV_POD_2 Clg Coil 1133kBtu/hr 8.63EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.68369157931512,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 133,                               !- Air Inlet Node Name
  Node 130,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.68369157931512,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  DOE Ref DX Clg Coil Cool-Cap-fT 5,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 5,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 130 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 123,                               !- Reference Setpoint Node Name
  Node 127,                               !- Fan Inlet Node Name
  Node 123,                               !- Fan Outlet Node Name
  Node 130;                               !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 5,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 5,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  CAV_POD_2 Main Htg Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 128,                               !- Water Inlet Node Name
  Node 129,                               !- Water Outlet Node Name
  Node 130,                               !- Air Inlet Node Name
  Node 127,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  16.7,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 127 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 123,                               !- Reference Setpoint Node Name
  Node 127,                               !- Fan Inlet Node Name
  Node 123,                               !- Fan Outlet Node Name
  Node 127;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  CAV_POD_2 Fan,                          !- Name
  SecondarySchool VAV Operation,          !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 127,                               !- Air Inlet Node Name
  Node 123;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  CAV_POD_2 supply air setpoint manager,  !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.04F 1,             !- Schedule Name
  Node 123;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  CAV_POD_2 Node 124 Supply Path,         !- Name
  Node 124,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 124,                               !- Inlet Node Name
  Node 137,                               !- Outlet Node Name 1
  Node 142,                               !- Outlet Node Name 2
  Node 147,                               !- Outlet Node Name 3
  Node 152,                               !- Outlet Node Name 4
  Node 157,                               !- Outlet Node Name 5
  Node 162,                               !- Outlet Node Name 6
  Node 167,                               !- Outlet Node Name 7
  Node 172,                               !- Outlet Node Name 8
  Node 177,                               !- Outlet Node Name 9
  Node 182;                               !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  CAV_POD_2 Return Path,                  !- Name
  Node 125,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 125,                               !- Outlet Node Name
  Node 136,                               !- Inlet Node Name 1
  Node 141,                               !- Inlet Node Name 2
  Node 146,                               !- Inlet Node Name 3
  Node 151,                               !- Inlet Node Name 4
  Node 156,                               !- Inlet Node Name 5
  Node 161,                               !- Inlet Node Name 6
  Node 166,                               !- Inlet Node Name 7
  Node 171,                               !- Inlet Node Name 8
  Node 176,                               !- Inlet Node Name 9
  Node 181;                               !- Inlet Node Name 10

AirLoopHVAC,
  CAV_POD_3,                              !- Name
  CAV_POD_3 Controllers,                  !- Controller List Name
  CAV_POD_3Availability Manager List,     !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  CAV_POD_3 Supply Branches,              !- Branch List Name
  ,                                       !- Connector List Name
  Node 183,                               !- Supply Side Inlet Node Name
  Node 186,                               !- Demand Side Outlet Node Name
  CAV_POD_3 Demand Inlet Nodes,           !- Demand Side Inlet Node Names
  CAV_POD_3 Supply Outlet Nodes;          !- Supply Side Outlet Node Names

NodeList,
  CAV_POD_3 Supply Outlet Nodes,          !- Name
  Node 184;                               !- Node Name 1

NodeList,
  CAV_POD_3 Demand Inlet Nodes,           !- Name
  Node 185;                               !- Node Name 1

Sizing:System,
  CAV_POD_3,                              !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  CAV_POD_3 Controllers,                  !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  CAV_POD_3 Main Htg Coil Controller;     !- Controller Name 1

Controller:WaterCoil,
  CAV_POD_3 Main Htg Coil Controller,     !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 188,                               !- Sensor Node Name
  Node 189,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  CAV_POD_3Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool VAV Operation,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  CAV_POD_3 Supply Branches,              !- Name
  CAV_POD_3 Main Branch;                  !- Branch Name 1

Branch,
  CAV_POD_3 Main Branch,                  !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CAV_POD_3 OA Sys,                       !- Component Name 1
  Node 183,                               !- Component Inlet Node Name 1
  Node 194,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  CAV_POD_3 Clg Coil 1149kBtu/hr 8.63EER CoilSystem, !- Component Name 2
  Node 194,                               !- Component Inlet Node Name 2
  Node 191,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  CAV_POD_3 Main Htg Coil,                !- Component Name 3
  Node 191,                               !- Component Inlet Node Name 3
  Node 188,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  CAV_POD_3 Fan,                          !- Component Name 4
  Node 188,                               !- Component Inlet Node Name 4
  Node 184;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  CAV_POD_3 OA Sys,                       !- Name
  CAV_POD_3 OA Sys Controller List,       !- Controller List Name
  CAV_POD_3 OA Sys Equipment List,        !- Outdoor Air Equipment List Name
  CAV_POD_3 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  CAV_POD_3 OA Sys Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CAV_POD_3 OA Controller;                !- Controller Name 1

Controller:OutdoorAir,
  CAV_POD_3 OA Controller,                !- Name
  Node 193,                               !- Relief Air Outlet Node Name
  Node 183,                               !- Return Air Node Name
  Node 194,                               !- Mixed Air Node Name
  Node 192,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  SecondarySchool VAV OA Damper,          !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CAV_POD_3 Vent Controller,              !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  CAV_POD_3 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CAV_POD_3 OA Sys Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CAV_POD_3 OA Sys Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 192;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_POD_3 OA Sys Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CAV_POD_3 OA Sys Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  CAV_POD_3 OA Sys Outdoor Air Mixer,     !- Name
  Node 194,                               !- Mixed Air Node Name
  Node 192,                               !- Outdoor Air Stream Node Name
  Node 193,                               !- Relief Air Stream Node Name
  Node 183;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 194 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 184,                               !- Reference Setpoint Node Name
  Node 188,                               !- Fan Inlet Node Name
  Node 184,                               !- Fan Outlet Node Name
  Node 194;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  CAV_POD_3 Clg Coil 1149kBtu/hr 8.63EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 194,                               !- DX Cooling Coil System Inlet Node Name
  Node 191,                               !- DX Cooling Coil System Outlet Node Name
  Node 191,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  CAV_POD_3 Clg Coil 1149kBtu/hr 8.63EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  CAV_POD_3 Clg Coil 1149kBtu/hr 8.63EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.6946508255913,                        !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 194,                               !- Air Inlet Node Name
  Node 191,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 6,      !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 6,      !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.6946508255913,                        !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  DOE Ref DX Clg Coil Cool-Cap-fT 7,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 7,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 191 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 184,                               !- Reference Setpoint Node Name
  Node 188,                               !- Fan Inlet Node Name
  Node 184,                               !- Fan Outlet Node Name
  Node 191;                               !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 6,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 6,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 7,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 7,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  CAV_POD_3 Main Htg Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 189,                               !- Water Inlet Node Name
  Node 190,                               !- Water Outlet Node Name
  Node 191,                               !- Air Inlet Node Name
  Node 188,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  16.7,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 188 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 184,                               !- Reference Setpoint Node Name
  Node 188,                               !- Fan Inlet Node Name
  Node 184,                               !- Fan Outlet Node Name
  Node 188;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  CAV_POD_3 Fan,                          !- Name
  SecondarySchool VAV Operation,          !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 188,                               !- Air Inlet Node Name
  Node 184;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  CAV_POD_3 supply air setpoint manager,  !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.04F 2,             !- Schedule Name
  Node 184;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  CAV_POD_3 Node 185 Supply Path,         !- Name
  Node 185,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 185,                               !- Inlet Node Name
  Node 198,                               !- Outlet Node Name 1
  Node 203,                               !- Outlet Node Name 2
  Node 208,                               !- Outlet Node Name 3
  Node 213,                               !- Outlet Node Name 4
  Node 218,                               !- Outlet Node Name 5
  Node 223,                               !- Outlet Node Name 6
  Node 228,                               !- Outlet Node Name 7
  Node 233,                               !- Outlet Node Name 8
  Node 238,                               !- Outlet Node Name 9
  Node 243;                               !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  CAV_POD_3 Return Path,                  !- Name
  Node 186,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 186,                               !- Outlet Node Name
  Node 197,                               !- Inlet Node Name 1
  Node 202,                               !- Inlet Node Name 2
  Node 207,                               !- Inlet Node Name 3
  Node 212,                               !- Inlet Node Name 4
  Node 217,                               !- Inlet Node Name 5
  Node 222,                               !- Inlet Node Name 6
  Node 227,                               !- Inlet Node Name 7
  Node 232,                               !- Inlet Node Name 8
  Node 237,                               !- Inlet Node Name 9
  Node 242;                               !- Inlet Node Name 10

AirLoopHVAC,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5,           !- Name
  ,                                       !- Controller List Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 310,                               !- Supply Side Inlet Node Name
  Node 313,                               !- Demand Side Outlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Outlet Nodes, !- Name
  Node 311;                               !- Node Name 1

NodeList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Demand Inlet Nodes, !- Name
  Node 312;                               !- Node Name 1

Sizing:System,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5,           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool PSZ-AC Operation,       !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Branches, !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Main Branch; !- Branch Name 1

Branch,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys,    !- Component Name 1
  Node 310,                               !- Component Inlet Node Name 1
  Node 319,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 1spd DX AC Clg Coil 1581kBtu/hr 8.63EER CoilSystem, !- Component Name 2
  Node 319,                               !- Component Inlet Node Name 2
  Node 318,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil, !- Component Name 3
  Node 318,                               !- Component Inlet Node Name 3
  Node 317,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Fan,       !- Component Name 4
  Node 317,                               !- Component Inlet Node Name 4
  Node 311;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys,    !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Controller List, !- Controller List Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Controller, !- Name
  Node 316,                               !- Relief Air Outlet Node Name
  Node 310,                               !- Return Air Node Name
  Node 319,                               !- Mixed Air Node Name
  Node 315,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 315;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Outdoor Air Mixer, !- Name
  Node 319,                               !- Mixed Air Node Name
  Node 315,                               !- Outdoor Air Stream Node Name
  Node 316,                               !- Relief Air Stream Node Name
  Node 310;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 319 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 311,                               !- Reference Setpoint Node Name
  Node 317,                               !- Fan Inlet Node Name
  Node 311,                               !- Fan Outlet Node Name
  Node 319;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 1spd DX AC Clg Coil 1581kBtu/hr 8.63EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 319,                               !- DX Cooling Coil System Inlet Node Name
  Node 318,                               !- DX Cooling Coil System Outlet Node Name
  Node 318,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 1spd DX AC Clg Coil 1581kBtu/hr 8.63EER; !- Cooling Coil Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 11,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 11,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 7,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 318 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 311,                               !- Reference Setpoint Node Name
  Node 317,                               !- Fan Inlet Node Name
  Node 311,                               !- Fan Outlet Node Name
  Node 318;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 1spd DX AC Clg Coil 1581kBtu/hr 8.63EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.98662423432596,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 319,                               !- Air Inlet Node Name
  Node 318,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 11,     !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 7,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 11,     !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 7,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 7,    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.78,                                   !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 318,                               !- Air Inlet Node Name
  Node 317,                               !- Air Outlet Node Name
  Node 317,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 317 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 311,                               !- Reference Setpoint Node Name
  Node 317,                               !- Fan Inlet Node Name
  Node 311,                               !- Fan Outlet Node Name
